# hvac-bim-mvp 要件定義書

## 概要

Pascal Editor をフォークし、空調設備の基本設計業務向け BIM ツール「Kühl」として実装する。MVP は「1フロア・1系統（AHU系）・1ワンパス」を最小成立単位とし、条件入力から負荷算定、機器仮選定、ダクト/配管一次ルーティング、計算結果確認までを一筆書きで完了できることを目指す。

## 関連文書

- **ヒアリング記録**: [interview-record.md](interview-record.md)
- **ユーザストーリー**: [user-stories.md](user-stories.md)
- **受け入れ基準**: [acceptance-criteria.md](acceptance-criteria.md)
- **コンテキストノート**: [note.md](note.md)
- **準備タスク**: [prep.md](prep.md)
- **PRD**: [hvac_bim_mvp.md](../../hvac_bim_mvp.md)

## 機能要件（EARS記法）

**【信頼性レベル凡例】**:
- 🔵 **青信号**: PRD・ユーザヒアリングを参考にした確実な要件
- 🟡 **黄信号**: PRD・ユーザヒアリングから妥当な推測による要件
- 🔴 **赤信号**: PRD・ユーザヒアリングにない推測による要件

---

### 1. 基盤整備（MVP-0）

#### 通常要件

- **REQ-001**: システムは HvacZoneNode, SystemNode, AhuNode, DiffuserNode, DuctSegmentNode, DuctFittingNode, PipeSegmentNode の7種類の HVAC ノードスキーマを Zod ベースで定義し、AnyNode 判別共用体に追加しなければならない 🔵 *PRDセクション14・ヒアリングQ2より*
- **REQ-002**: システムは「建築モード」（site/structure/furnish）と「HVACモード」（zone/equip/route/calc）の2モード制を実装し、useEditor ストアでモード切替を管理しなければならない 🔵 *ヒアリングQ5より*
- **REQ-003**: システムは HVAC モードで zone / equip / route / calc の4フェーズを持ち、各フェーズで有効なツールを制限しなければならない 🔵 *PRDセクション13.2より*
- **REQ-004**: システムはサンプルデータセット（建築参照JSON、AHUカタログ、制気口カタログ、ダクト標準サイズ表、配管標準口径表、負荷原単位テーブル）を `packages/core/src/data/` 配下に JSON ファイルとして保持しなければならない 🔵 *PRDセクション20より*
- **REQ-005**: システムは HVAC ノードの CRUD 操作を既存の useScene ストア（createNode/updateNode/deleteNode）を通じて行い、dirtyNodes パターンに従わなければならない 🔵 *CLAUDE.md・PRDセクション10.1より*

#### 条件付き要件

- **REQ-006**: ユーザーがモード切替を行った場合、システムは対象モードに応じたフェーズ一覧とツール一覧を更新しなければならない 🔵 *ヒアリングQ5より*

#### 制約要件

- **REQ-007**: HVAC ノードスキーマのファイルは `packages/core/src/schema/nodes/` に配置し、既存の命名規則（ケバブケース `.ts`）に従わなければならない 🔵 *CLAUDE.md・既存実装より*
- **REQ-008**: HVAC 計算システムは `packages/core/src/systems/` に配置し、Three.js レンダリングコードを含んではならない 🔵 *CLAUDE.md Viewer隔離ルールより*
- **REQ-009**: HVAC レンダラーは `packages/viewer/src/components/renderers/` に配置し、useEditor や apps/editor からインポートしてはならない 🔵 *CLAUDE.md Viewer隔離ルールより*
- **REQ-010**: HVAC ツールは `packages/editor/src/components/tools/` に配置し、Three.js API を直接呼び出してはならない 🔵 *CLAUDE.md ツールルールより*

---

### 2. 建築参照読込（MVP-1）

#### 通常要件

- **REQ-101**: システムは既存の Pascal Editor シーン（Wall/Slab/Level 等）を HVAC モードの参照モデルとして読み取り専用で表示できなければならない 🔵 *ヒアリングQ6より*
- **REQ-102**: システムは PRD 定義のサンプル建築 JSON（`sample-architecture.json`）を ArchitectureRefNode として読み込み、フロア平面を表示できなければならない 🔵 *PRDセクション11.1・ヒアリングQ6より*
- **REQ-103**: 建築参照データは外壁面の方位情報（orientation）とガラス面積比（glazingRatio）をメタデータとして保持しなければならない 🔵 *PRDセクション11.1より*

#### 条件付き要件

- **REQ-104**: 建築参照から外壁面のメタデータを抽出できない場合、システムはユーザーに手動入力をフォールバックとして提供しなければならない 🔵 *PRDセクション11.1 MVP方針より*

---

### 3. ゾーニング（MVP-1）

#### 通常要件

- **REQ-201**: システムは HvacZoneNode を既存 ZoneNode とは独立した別ノードタイプとして実装しなければならない 🔵 *ヒアリングQ2より*
- **REQ-202**: ユーザーはフロア平面上で HvacZone の境界をポリゴンとして描画できなければならない 🔵 *PRDセクション11.2より*
- **REQ-203**: HvacZoneNode はゾーン名、用途（usage）、面積、天井高、在室密度を保持しなければならない 🔵 *PRDセクション14.2より*
- **REQ-204**: HvacZoneNode は設計条件（室内温度冷房/暖房、室内湿度、送風温度差）を保持しなければならない 🔵 *PRDセクション14.2より*
- **REQ-205**: HvacZoneNode はペリメータセグメント（方位、壁面積、ガラス面積比）の配列を保持しなければならない 🔵 *PRDセクション11.2 v2追加より*
- **REQ-206**: 送風温度差（supplyAirTempDiff）のデフォルト値は AHU 系で 10℃ とし、ユーザーが上書き可能でなければならない 🔵 *PRDセクション11.2より*
- **REQ-207**: HvacZoneNode は所属する AHU 系統の ID（systemId）を保持し、未グルーピング時は null でなければならない 🔵 *PRDセクション14.2より*

#### 条件付き要件

- **REQ-208**: ゾーン作成時に建築参照モデルの外壁面とゾーン辺の交差を検出できた場合、システムは perimeterSegments に半自動入力しなければならない 🔵 *PRDセクション11.2 v2追加より*
- **REQ-209**: 半自動検出ができない場合、システムはユーザーに方位別手動入力 UI を提供しなければならない 🔵 *PRDセクション11.2より*

---

### 4. 負荷概算（MVP-1）

#### 通常要件

- **REQ-301**: システムはゾーンごとに冷房負荷（coolingLoad）、暖房負荷（heatingLoad）、必要風量（requiredAirflow）を算出できなければならない 🔵 *PRDセクション11.4より*
- **REQ-302**: 冷房負荷は「面積 × 用途別原単位 + 外皮補正（冷房側）」で計算しなければならない 🔵 *PRDセクション15.1より*
- **REQ-303**: 外皮補正は方位別日射補正係数テーブル（S=1.0, SE/SW=1.1, E/W=1.2, NE/NW=0.8, N=0.6）を用いて計算しなければならない 🔵 *PRDセクション11.4より*
- **REQ-304**: 必要風量は `coolingLoad ÷ (1.2 × 1005 × supplyAirTempDiff)` で計算し、m³/h に換算しなければならない 🔵 *PRDセクション15.1より*
- **REQ-305**: 用途別原単位は `load-unit-table.json` から参照し、office_general, office_server, conference, reception, corridor の5用途を含まなければならない 🔵 *PRDセクション20.8より*
- **REQ-306**: 負荷計算結果は perimeterLoadBreakdown（方位別補正内訳）を含まなければならない 🔵 *PRDセクション14.2 v2追加より*

---

### 5. 系統構成（MVP-2）

#### 通常要件

- **REQ-401**: システムは SystemNode を実装し、複数の HvacZone を1つの AHU 系統にグルーピングできなければならない 🔵 *PRDセクション11.3 v2追加より*
- **REQ-402**: SystemNode は systemName, servedZoneIds, ahuId, aggregatedLoad（合算冷房/暖房負荷、合算風量）, status を保持しなければならない 🔵 *PRDセクション14.3より*
- **REQ-403**: 1つのゾーンが複数系統に属することはできない（N:1 制約）ことをバリデーションしなければならない 🔵 *PRDセクション11.3より*
- **REQ-404**: グルーピング後、対象ゾーンの合算負荷と合算風量が即時更新されなければならない 🔵 *PRDセクション11.3 UI操作より*
- **REQ-405**: 系統集計は各ゾーンの loadResult を単純合算する方式とする 🔵 *PRDセクション15.2より*

---

### 6. 機器仮選定（MVP-2）

#### 通常要件

- **REQ-501**: システムは系統の合算負荷と合算風量から、AHU カタログ（`catalog-ahu.json`）の候補を提示できなければならない 🔵 *PRDセクション11.5より*
- **REQ-502**: 候補提示ロジックは「容量 >= 合算負荷 × 余裕率」「風量 >= 合算風量 × 余裕率」の条件で絞り込み、容量過不足の少ない順に並べなければならない 🔵 *PRDセクション15.3より*
- **REQ-503**: 余裕率のデフォルトは 1.1（10%）とし、ユーザーが変更可能でなければならない 🔵 *PRDセクション11.5より*
- **REQ-504**: AhuNode は tag, equipmentName, position, ports, airflowRate, coolingCapacity, heatingCapacity, staticPressure, systemId を保持しなければならない 🔵 *PRDセクション14.4より*
- **REQ-505**: AHU カタログは風量 2,000〜30,000 m³/h をカバーする5機種を含まなければならない 🔵 *PRDセクション20.3より*

---

### 7. 制気口配置（MVP-2）

#### 通常要件

- **REQ-601**: ユーザーは制気口ノード（DiffuserNode）をゾーン内に配置できなければならない 🔵 *PRDセクション11.6より*
- **REQ-602**: DiffuserNode は tag, subType, position, airflowRate, hostDuctId, systemId を保持しなければならない 🔵 *PRDセクション14.5より*
- **REQ-603**: 制気口カタログ（`catalog-diffuser.json`）はネック径 250〜600mm の6サイズを含まなければならない 🔵 *PRDセクション20.4より*
- **REQ-604**: 制気口の風量はゾーンの必要風量を制気口数で均等配分する方式を初版とする 🔵 *PRDセクション11.6 MVP方針より*

---

### 8. ダクト一次ルーティング（MVP-3）

#### 通常要件

- **REQ-701**: ユーザーは AHU の給気ポートから制気口までダクト（DuctSegmentNode）を手動ルーティングできなければならない 🔵 *PRDセクション11.7より*
- **REQ-702**: DuctSegmentNode は start, end, medium, shape, width/height or diameter, ductMaterial, airflowRate, startPortId, endPortId, systemId, calcResult を保持しなければならない 🔵 *PRDセクション14.6より*
- **REQ-703**: ductMaterial は `galvanized`（デフォルト）と `flexible` を区別しなければならない 🔵 *PRDセクション11.10 v2追加より*
- **REQ-704**: ダクト接続時にポートへのスナップ機能を提供しなければならない 🔵 *PRDセクション11.7より*
- **REQ-705**: DuctFittingNode（エルボ、T分岐）をダクト分岐点に配置できなければならない 🟡 *PRDセクション14.1で言及、詳細仕様は薄い*

---

### 9. ダクト風量自動配分（MVP-3）

#### 通常要件

- **REQ-801**: システムは AHU 給気ポートを起点に接続グラフを末端（制気口）までトラバースし、各 DuctSegmentNode の airflowRate を下流合算で自動セットしなければならない 🔵 *PRDセクション11.8 v2追加より*
- **REQ-802**: 各制気口の airflowRate を葉ノードの値とし、分岐点から上流に向かって合算風量を各区間に設定しなければならない 🔵 *PRDセクション15.4より*
- **REQ-803**: AHU 直近の幹線区間の風量が SystemNode.aggregatedLoad.totalAirflow と一致することを検証しなければならない 🔵 *PRDセクション15.4より*

#### 条件付き要件

- **REQ-804**: ユーザーが風量を手動上書きした場合、システムは dirty フラグを立て上流区間を再計算しなければならない 🔵 *PRDセクション11.8より*

---

### 10. ダクト寸法選定（MVP-3）

#### 通常要件

- **REQ-901**: システムは風量からダクトサイズを等速法で決定しなければならない 🔵 *PRDセクション11.9より*
- **REQ-902**: 標準サイズ表（`standard-duct-sizes.json`）へのスナップを行い、幹線は推奨風速 6〜8 m/s、枝線は 3〜5 m/s をデフォルトとしなければならない 🔵 *PRDセクション20.5より*
- **REQ-903**: 矩形ダクトを標準とし、アスペクト比上限 4.0 を守らなければならない 🔵 *PRDセクション20.5より*

---

### 11. ダクト圧損計算（MVP-3）

#### 通常要件

- **REQ-1001**: システムは区間長、風量、寸法から直管圧損を計算できなければならない 🔵 *PRDセクション11.10より*
- **REQ-1002**: 継手損失（エルボ90°=0.3、T分岐=0.5 等）を簡易係数テーブルで加算できなければならない 🔵 *PRDセクション20.5より*
- **REQ-1003**: ductMaterial が `flexible` の場合、直管摩擦係数を galvanized の4倍としなければならない 🔵 *PRDセクション15.6 v2追加より*
- **REQ-1004**: 最遠経路の総圧損を算出し、requiredFanPressure を計算しなければならない 🔵 *PRDセクション15.6より*

---

### 12. 配管一次ルーティング（MVP-3）

#### 通常要件

- **REQ-1101**: ユーザーは AHU の冷温水入出口から配管（PipeSegmentNode）を引けなければならない 🔵 *PRDセクション11.11 v2追加より*
- **REQ-1102**: PipeSegmentNode は start, end, medium（chilled_water_supply / chilled_water_return）, nominalSize, startPortId, endPortId, systemId, calcResult を保持しなければならない 🔵 *PRDセクション14.7より*
- **REQ-1103**: 口径は AHU コイル能力から自動算出し、流速 1.0〜2.0 m/s の範囲で標準口径表にスナップしなければならない 🔵 *PRDセクション11.11より*
- **REQ-1104**: 圧損は等価長さ法で概算表示しなければならない 🔵 *PRDセクション15.7より*
- **REQ-1105**: 冷温水2管のみ（冷水供給 + 冷水還水）を対象とする 🔵 *PRDセクション11.11より*

---

### 13. 警告表示（MVP-4）

#### 通常要件

- **REQ-1201**: システムは以下の警告を検出して一覧表示できなければならない 🔵 *PRDセクション11.12より*:
  - 未接続ポート
  - 風量未設定
  - 寸法未確定
  - 推奨風速超過
  - 圧損計算未実施
  - ゾーンが系統未割当
  - 制気口風量合計と系統風量の乖離（許容 ±5%）
  - 配管未接続
- **REQ-1202**: 警告はノード上バッジ（赤丸 + 警告数）、左パネル警告一覧、右パネル詳細の3箇所で表示しなければならない 🔵 *PRDセクション17.3・21.5より*
- **REQ-1203**: 左パネルの警告をクリックすると、該当ノードを選択・ズームしなければならない 🔵 *PRDセクション21.5より*

---

### 14. 保存/再読込（MVP-4）

#### 通常要件

- **REQ-1301**: システムは HVAC ノードを含むシーン全体を IndexedDB に永続化できなければならない 🔵 *ヒアリングQ9・既存実装より*
- **REQ-1302**: 再読込後に同じワンパス結果が復元できなければならない 🔵 *PRDセクション11.13より*

---

### 15. UI・画面構成（MVP-4）

#### 通常要件

- **REQ-1401**: システムは「建築モード」と「HVACモード」を切り替える UI を上部バーに提供しなければならない 🔵 *ヒアリングQ5より*
- **REQ-1402**: HVAC モードの上部バーにフェーズ切替（Zone / Equip / Route / Calc）を表示しなければならない 🔵 *PRDセクション13.1より*
- **REQ-1403**: 右パネルに選択ノードのプロパティ（ペリメータ外皮条件、系統情報、計算結果を含む）を表示しなければならない 🔵 *PRDセクション13.1より*
- **REQ-1404**: 左パネルに系統ツリー、ゾーン一覧、機器カタログ、警告一覧を表示しなければならない 🔵 *PRDセクション13.1より*

---

### 16. 画面表示仕様（MVP-4 デモ対応）

#### 通常要件

- **REQ-1501**: ゾーンは用途別カラー（office_general=#42A5F5, conference=#FFA726, reception=#66BB6A, office_server=#EF5350, corridor=#BDBDBD）で半透明表示しなければならない 🔵 *PRDセクション21.5より*
- **REQ-1502**: ダクトは接続状態・寸法確定状態に応じて色と太さを変え、風量+寸法ラベルを表示しなければならない 🔵 *PRDセクション21.5より*
- **REQ-1503**: 配管は冷水供給（#0288D1）と冷水還水（#01579B）で色分けし、口径比例の太さで表示しなければならない 🔵 *PRDセクション21.5より*
- **REQ-1504**: AHU は直方体+ポート円筒、制気口は正方形+ネック円筒のパラメトリック形状で3D表示しなければならない 🔵 *PRDセクション20.7より*
- **REQ-1505**: 右パネルの表示フォーマットは PRD セクション 21.5 のフォーマットに準拠しなければならない 🔵 *PRDセクション21.5より*

---

### 17. 操作フィードバック（MVP-4 デモ対応）

#### 通常要件

- **REQ-1601**: ゾーン描画中に面積をリアルタイム表示しなければならない 🔵 *PRDセクション21.6より*
- **REQ-1602**: 負荷計算完了時にゾーンカラーがグレーから用途別色にフェードインしなければならない 🔵 *PRDセクション21.6より*
- **REQ-1603**: ダクト風量自動配分完了時に全区間の風量ラベルが一斉更新されなければならない 🔵 *PRDセクション21.6より*
- **REQ-1604**: 保存完了時にトースト通知を表示しなければならない 🔵 *PRDセクション21.6より*

---

### 18. プリセットデータ（MVP-4 デモ対応）

#### 通常要件

- **REQ-1701**: 以下の5段階プリセットデータを `packages/core/src/data/presets/` に配置しなければならない 🔵 *PRDセクション21.4より*:
  - preset-00-empty: 建築参照のみ読込済み
  - preset-01-zones: 3ゾーン作成済み、負荷計算済み
  - preset-02-equip: 系統グルーピング済み、AHU+制気口配置済み
  - preset-03-route: ダクト・配管接続済み、計算未実施
  - preset-04-complete: 全計算・バリデーション済み
- **REQ-1702**: プリセットの読込はプロジェクト選択 UI から実行できなければならない 🔵 *PRDセクション21.4より*

---

### 19. 再計算トリガー

#### 条件付き要件

- **REQ-1801**: ゾーン条件変更（外皮条件変更を含む）の場合、システムは負荷、系統集計、機器候補、風量、関連ダクトを再計算しなければならない 🔵 *PRDセクション16.2より*
- **REQ-1802**: グルーピング変更の場合、システムは系統集計と機器候補を再計算しなければならない 🔵 *PRDセクション16.2より*
- **REQ-1803**: ルート変更の場合、システムは風量再配分、寸法、圧損、警告を再計算しなければならない 🔵 *PRDセクション16.2より*
- **REQ-1804**: 機器変更の場合、システムは接続風量、ポート整合、ダクト/配管を再計算しなければならない 🔵 *PRDセクション16.2より*

---

## 非機能要件

### パフォーマンス

- **NFR-001**: 1フロア、100〜300ノード規模で操作でき、通常操作で30fps以上を目標とすること 🔵 *PRDセクション12.1より*
- **NFR-002**: 単発再計算は5秒以内に完了すること 🔵 *PRDセクション12.1より*
- **NFR-003**: 1フロア1系統を30分以内に初期入力できること 🔵 *PRDセクション9.2より*

### 信頼性

- **NFR-101**: 保存データが Zod スキーマ検証を通ること 🔵 *PRDセクション12.2より*
- **NFR-102**: 計算失敗時もエディタがクラッシュせず、失敗ノードにエラー状態を付与できること 🔵 *PRDセクション12.2より*

### 操作性

- **NFR-201**: フェーズ切替が明快であること 🔵 *PRDセクション12.3より*
- **NFR-202**: 選択中ノードの諸元・計算結果が常に右パネルで見えること 🔵 *PRDセクション12.3より*
- **NFR-203**: 主要操作は3クリック程度で開始できること 🔵 *PRDセクション12.3より*

### 計算妥当性

- **NFR-301**: サンプル案件の手計算結果と、ツールの負荷計算結果が ±20% 以内で一致すること 🔵 *PRDセクション23.3 v2追加より*
- **NFR-302**: ダクト圧損計算結果が、同条件での手計算と ±15% 以内で一致すること 🔵 *PRDセクション23.3 v2追加より*
- **NFR-303**: 機器選定結果が、手動でカタログから選んだ場合と同一機種になること 🔵 *PRDセクション23.3 v2追加より*

### ブラウザ対応

- **NFR-401**: Chrome 最新版（WebGPU 対応）で動作すること 🔵 *PRDセクション21.7より*

---

## Edgeケース

### エラー処理

- **EDGE-001**: ゾーン面積が0以下の場合、システムは作成を拒否しエラー表示すること 🔵 *PRDセクション17.1より*
- **EDGE-002**: perimeterSegments の glazingRatio が 0.0〜1.0 の範囲外の場合、バリデーションエラーを表示すること 🔵 *PRDセクション17.1 v2追加より*
- **EDGE-003**: ダクト接続のポート medium が不整合の場合、接続を拒否すること 🔵 *PRDセクション17.1より*
- **EDGE-004**: 系統グラフにサイクル（循環参照）が含まれる場合、風量自動配分を中断し警告すること 🟡 *PRDセクション15.4から妥当な推測*
- **EDGE-005**: AHUカタログに合算負荷を満たす機種がない場合、「候補なし」を表示し手動設定を許可すること 🟡 *PRDセクション11.5から妥当な推測*

### 境界値

- **EDGE-101**: 制気口が0個のゾーンでも系統グルーピングは可能とし、警告で通知すること 🟡 *PRDセクション17.2から妥当な推測*
- **EDGE-102**: ダクト区間長が0の場合、圧損計算をスキップし警告すること 🟡 *PRDセクション15.6から妥当な推測*
- **EDGE-103**: 配管流量がゼロ（AHU冷房能力未設定）の場合、口径自動決定をスキップし警告すること 🟡 *PRDセクション15.7から妥当な推測*

---

## PRDからの変更・除外事項

以下はPRD v2.4で定義されているが、ヒアリングの結果MVPスコープから除外または変更された項目:

| 項目 | PRD定義 | MVP方針 | 根拠 |
|---|---|---|---|
| Supabase統合 | MVP-0で導入 | MVP後に導入 | ヒアリングQ4 |
| スキーマバージョニング | MVP-0で導入 | 後回し | ヒアリングQ10 |
| migration runner | MVP-0で導入 | 後回し | ヒアリングQ10 |
| JSON エクスポート/インポート | 保存方式の一部 | MVPでは不要 | ヒアリングQ9 |
| MCP インフラセットアップ | セクション18.5 | MVP後 | Supabase延期に伴い |
| Vercel デプロイ | セクション18.4 | MVP後 | Supabase延期に伴い |
| フェーズ体系 | 既存を置換 | 2モード制（建築/HVAC） | ヒアリングQ5 |
