# TASK-0015: LoadCalcSystem — 負荷概算計算エンジン ✅ **完了** (TDD開発完了 - 29テストケース全通過)

**タスクID**: TASK-0015
**タスクタイプ**: TDD
**推定工数**: 8時間
**フェーズ**: Phase 2 - ゾーニング + 負荷計算
**信頼性レベル**: 🔵 *REQ-301~306, PRDセクション15.1に基づく*

## 関連文書

- **概要**: [📋 overview.md](overview.md)
- **要件定義**: [📋 requirements.md](../../spec/hvac-bim-mvp/requirements.md) - REQ-301~306（負荷概算）
- **設計文書**: [📐 architecture.md](../../design/hvac-bim-mvp/architecture.md) - systems section
- **データフロー**: [📐 dataflow.md](../../design/hvac-bim-mvp/dataflow.md)
- **型定義**: [📝 interfaces.ts](../../design/hvac-bim-mvp/interfaces.ts)

## タスク概要

ゾーンごとの冷房/暖房負荷および必要風量を算出する計算エンジン（Coreシステム）を実装する。内部負荷（用途別原単位ベース）と外皮負荷（方位別日射補正係数）を合算し、冷房負荷・暖房負荷・必要風量を算出する。非同期実行（requestIdleCallback）でUI非ブロッキングを実現する。

## 依存タスク

- **前提タスク**: TASK-0002（HvacZoneスキーマ）, TASK-0006（HVAC設計基盤）
- **後続タスク**: TASK-0016（HvacZonePanel + CalcResultPanel）, TASK-0018（ゾーン操作フィードバック）, TASK-0019（Phase 3タスク）

## 完了条件

- [x] internalLoad = floorArea × coolingLoadPerArea[usage] が正しく算出される
- [x] envelopeLoad = Σ(wallArea × glazingRatio × solarCoeff[orientation] × baseEnvelopeLoad) が正しく算出される
- [x] coolingLoad = internalLoad + envelopeLoad が算出される
- [x] requiredAirflow = coolingLoad / (1.2 × 1005 × supplyAirTempDiff) → m³/h変換 が算出される
- [x] heatingLoad が暖房原単位ベースで算出される
- [x] perimeterLoadBreakdown（方位別内訳）が出力される
- [x] requestIdleCallbackによる非同期実行でUI非ブロッキング
- [x] dirty検出 → 計算 → updateNode(calcResult) → clearDirty のサイクルが動作
- [x] 全単体テストがpass

---

## 実装詳細

### 1. 🔵 packages/core/src/systems/hvac/load-calc-system.tsx

Coreシステムとして実装。レンダリングはnull、ロジックはuseFrame内で実行。

```typescript
import { useScene } from '@pascal-app/core'

export function LoadCalcSystem() {
  const dirtyNodes = useScene((s) => s.dirtyNodes)
  const nodes = useScene((s) => s.nodes)
  const updateNode = useScene((s) => s.updateNode)

  useFrame(() => {
    // dirtyNodesからhvac_zoneタイプを抽出
    const dirtyZones = [...dirtyNodes].filter(
      (id) => nodes[id]?.type === 'hvac_zone'
    )

    if (dirtyZones.length === 0) return

    // requestIdleCallbackで非同期実行
    requestIdleCallback(() => {
      for (const zoneId of dirtyZones) {
        const zone = nodes[zoneId] as HvacZoneNode
        const result = calculateZoneLoad(zone)
        updateNode(zoneId, { calcResult: result })
      }
    })
  })

  return null
}
```

- Systemsはnullを返す（CLAUDE.md準拠）
- useFrameでdirtyNodes監視
- バッチ処理で複数ゾーンを一括計算

### 2. 🔵 internalLoad = floorArea × coolingLoadPerArea[usage] (REQ-302)

用途別冷房負荷原単位による内部負荷算出。

```typescript
// 冷房負荷原単位 (W/m²)
const COOLING_LOAD_PER_AREA: Record<string, number> = {
  office_general: 150,    // 一般オフィス
  conference: 200,        // 会議室
  reception: 120,         // 受付/ロビー
  office_server: 500,     // サーバー室
  corridor: 80,           // 廊下
}

function calculateInternalLoad(
  floorArea: number,
  usage: string
): number {
  const loadPerArea = COOLING_LOAD_PER_AREA[usage] ?? 150 // デフォルト値
  return floorArea * loadPerArea // W
}
```

- 用途不明時はoffice_generalのデフォルト値（150 W/m²）を適用
- 結果はW（ワット）単位

### 3. 🔵 envelopeLoad = Σ(wallArea × glazingRatio × solarCoeff × baseEnvelopeLoad) (REQ-303)

方位別日射補正係数による外皮負荷算出。

```typescript
// 方位別日射補正係数
const SOLAR_COEFFICIENT: Record<string, number> = {
  S: 1.0,
  SE: 1.1,
  SW: 1.1,
  E: 1.2,
  W: 1.2,
  NE: 0.8,
  NW: 0.8,
  N: 0.6,
}

const BASE_ENVELOPE_LOAD = 200 // W/m² — ベース外皮負荷

function calculateEnvelopeLoad(
  perimeterSegments: PerimeterSegment[]
): { total: number; breakdown: Record<string, number> } {
  const breakdown: Record<string, number> = {}
  let total = 0

  for (const seg of perimeterSegments) {
    const coeff = SOLAR_COEFFICIENT[seg.orientation] ?? 1.0
    const load = seg.wallArea * seg.glazingRatio * coeff * BASE_ENVELOPE_LOAD
    breakdown[seg.orientation] = (breakdown[seg.orientation] ?? 0) + load
    total += load
  }

  return { total, breakdown }
}
```

- 各perimeterSegmentの壁面積 × ガラス面積比 × 日射補正係数 × ベース外皮負荷
- 方位別内訳（breakdown）も同時算出
- perimeterSegmentsが空の場合、envelopeLoad = 0

### 4. 🔵 coolingLoad = internalLoad + envelopeLoad

冷房負荷の合計算出。

```typescript
function calculateCoolingLoad(
  internalLoad: number,
  envelopeLoad: number
): number {
  return internalLoad + envelopeLoad // W
}
```

### 5. 🔵 requiredAirflow = coolingLoad / (1.2 × 1005 × supplyAirTempDiff) → m³/h変換 (REQ-304)

必要風量の算出。

```typescript
const AIR_DENSITY = 1.2 // kg/m³
const AIR_SPECIFIC_HEAT = 1005 // J/(kg·K)

function calculateRequiredAirflow(
  coolingLoad: number,
  supplyAirTempDiff: number = 10 // K — デフォルト送風温度差
): number {
  if (supplyAirTempDiff <= 0) return 0

  const airflowM3s = coolingLoad / (AIR_DENSITY * AIR_SPECIFIC_HEAT * supplyAirTempDiff)
  const airflowM3h = airflowM3s * 3600 // m³/s → m³/h
  return Math.round(airflowM3h) // 整数に丸め
}
```

- 送風温度差デフォルト: 10K（設計条件から取得可能）
- 結果はm³/h単位
- 温度差0以下の場合は0を返す（ゼロ除算防止）

### 6. 🔵 perimeterLoadBreakdown: 方位別内訳 (REQ-306)

外皮負荷の方位別内訳を出力する。

```typescript
interface PerimeterLoadBreakdown {
  orientation: string
  load: number // W
  percentage: number // %
}

function formatBreakdown(
  breakdown: Record<string, number>,
  totalEnvelopeLoad: number
): PerimeterLoadBreakdown[] {
  return Object.entries(breakdown).map(([orientation, load]) => ({
    orientation,
    load,
    percentage: totalEnvelopeLoad > 0 ? (load / totalEnvelopeLoad) * 100 : 0,
  }))
}
```

- 各方位の負荷値（W）と全体に対する割合（%）
- TASK-0016のCalcResultPanelで表示

### 7. 🔵 heatingLoad計算（暖房原単位ベース）

暖房負荷の算出。

```typescript
// 暖房負荷原単位 (W/m²)
const HEATING_LOAD_PER_AREA: Record<string, number> = {
  office_general: 100,
  conference: 120,
  reception: 90,
  office_server: 0,       // サーバー室は暖房不要
  corridor: 60,
}

function calculateHeatingLoad(
  floorArea: number,
  usage: string
): number {
  const loadPerArea = HEATING_LOAD_PER_AREA[usage] ?? 100
  return floorArea * loadPerArea // W
}
```

- サーバー室（office_server）は暖房負荷0（発熱量で十分）
- 外皮からの熱損失は将来的に追加可能

### 8. 🔵 非同期実行: requestIdleCallback で UI非ブロッキング

大量のゾーン計算時にメインスレッドをブロックしない。

```typescript
function scheduleCalculation(callback: () => void) {
  if (typeof requestIdleCallback !== 'undefined') {
    requestIdleCallback(callback, { timeout: 100 })
  } else {
    // フォールバック（SSR等）
    setTimeout(callback, 0)
  }
}
```

- requestIdleCallback利用（ブラウザのアイドル時間に実行）
- timeout: 100msで最低実行保証
- SSR環境ではsetTimeoutにフォールバック

### 9. 🔵 dirty検出 → 計算 → updateNode(calcResult) → clearDirty

dirty nodeシステムとの統合。

```typescript
// 計算結果の型
interface CalcResult {
  coolingLoad: number       // W
  heatingLoad: number       // W
  requiredAirflow: number   // m³/h
  internalLoad: number      // W
  envelopeLoad: number      // W
  perimeterLoadBreakdown: PerimeterLoadBreakdown[]
  calculatedAt: number      // timestamp
}

function calculateZoneLoad(zone: HvacZoneNode): CalcResult {
  const internalLoad = calculateInternalLoad(zone.floorArea, zone.usage)
  const { total: envelopeLoad, breakdown } = calculateEnvelopeLoad(
    zone.perimeterSegments ?? []
  )
  const coolingLoad = calculateCoolingLoad(internalLoad, envelopeLoad)
  const requiredAirflow = calculateRequiredAirflow(
    coolingLoad,
    zone.designConditions?.supplyAirTempDiff
  )
  const heatingLoad = calculateHeatingLoad(zone.floorArea, zone.usage)

  return {
    coolingLoad,
    heatingLoad,
    requiredAirflow,
    internalLoad,
    envelopeLoad,
    perimeterLoadBreakdown: formatBreakdown(breakdown, envelopeLoad),
    calculatedAt: Date.now(),
  }
}
```

- 計算完了後、updateNode(zoneId, {calcResult})で結果保存
- updateNode内部でclearDirtyが自動実行
- calculatedAtで最終計算時刻を記録

---

## 単体テスト要件

### テスト1: 内部負荷計算 — 一般オフィス
- **信頼性**: 🔵
- **Given**: floorArea=100m², usage='office_general'
- **When**: calculateInternalLoad(100, 'office_general') を呼び出す
- **Then**: 15000 (W) が返却される（100 × 150）

### テスト2: 内部負荷計算 — サーバー室
- **信頼性**: 🔵
- **Given**: floorArea=50m², usage='office_server'
- **When**: calculateInternalLoad(50, 'office_server') を呼び出す
- **Then**: 25000 (W) が返却される（50 × 500）

### テスト3: 外皮負荷計算 — 南面のみ
- **信頼性**: 🔵
- **Given**: perimeterSegments=[{orientation:'S', wallArea:30, glazingRatio:0.4}]
- **When**: calculateEnvelopeLoad(segments) を呼び出す
- **Then**: total = 30 × 0.4 × 1.0 × 200 = 2400 (W)

### テスト4: 外皮負荷計算 — 複数方位
- **信頼性**: 🔵
- **Given**: S面(30m², 0.4) + W面(20m², 0.3)
- **When**: calculateEnvelopeLoad(segments) を呼び出す
- **Then**: S = 30×0.4×1.0×200=2400, W = 20×0.3×1.2×200=1440, total = 3840 (W)

### テスト5: 必要風量計算
- **信頼性**: 🔵
- **Given**: coolingLoad=15000W, supplyAirTempDiff=10K
- **When**: calculateRequiredAirflow(15000, 10) を呼び出す
- **Then**: 15000 / (1.2 × 1005 × 10) × 3600 ≈ 4478 (m³/h)

### テスト6: 必要風量 — ゼロ除算防止
- **信頼性**: 🔵
- **Given**: coolingLoad=15000W, supplyAirTempDiff=0
- **When**: calculateRequiredAirflow(15000, 0) を呼び出す
- **Then**: 0 が返却される

### テスト7: 暖房負荷 — サーバー室は0
- **信頼性**: 🔵
- **Given**: floorArea=50m², usage='office_server'
- **When**: calculateHeatingLoad(50, 'office_server') を呼び出す
- **Then**: 0 (W) が返却される

### テスト8: 外皮負荷 — perimeterSegments空
- **信頼性**: 🔵
- **Given**: perimeterSegments=[]
- **When**: calculateEnvelopeLoad([]) を呼び出す
- **Then**: total = 0, breakdown = {} が返却される

### テスト9: 日射補正係数の正確性
- **信頼性**: 🔵
- **Given**: 各方位のsolarCoefficient
- **When**: SOLAR_COEFFICIENT を参照
- **Then**: S=1.0, SE=1.1, SW=1.1, E=1.2, W=1.2, NE=0.8, NW=0.8, N=0.6

### テスト10: 統合計算 — calculateZoneLoad
- **信頼性**: 🔵
- **Given**: floorArea=100m², usage='office_general', S面(30m², 0.4)
- **When**: calculateZoneLoad(zone) を呼び出す
- **Then**: coolingLoad=15000+2400=17400, requiredAirflow算出, heatingLoad=10000

---

## 統合テスト要件

### テスト1: dirty → 計算 → updateNodeサイクル
- **信頼性**: 🔵
- **Given**: HvacZoneNodeが存在し、dirtyNodesにマークされている
- **When**: LoadCalcSystemのuseFrameが実行される
- **Then**: calcResultがノードに保存され、dirtyフラグがクリアされる

---

## UI/UX要件

なし（Coreシステムのため。表示はTASK-0016で実装）

---

## 実装手順

### TDDタスクの場合
1. `/tsumiki:write-tests` - テストファースト
   - load-calc.test.ts: 各計算関数の単体テスト
   - load-calc-system.test.tsx: システム統合テスト
2. `/tsumiki:run-tests` - RED確認（テスト失敗）
3. `/tsumiki:implement` - 実装
   - 各計算関数（pure function）
   - LoadCalcSystem コンポーネント
   - CalcResult型定義
4. `/tsumiki:run-tests` - GREEN確認（テスト成功）
5. `/tsumiki:verify` - 品質確認
   - `bun run check` Biomeチェックpass
   - `bun run check-types` 型チェックpass
   - packages/coreにThree.jsインポートがないこと確認

---

## 注意事項

- **Coreシステムルール**: packages/coreに配置。Three.jsインポート禁止、viewerへの依存禁止
- **計算精度**: 浮動小数点演算のため、テストでは適切なtoleranceを使用（例: toBeCloseTo）
- **原単位の出典**: 冷房/暖房負荷原単位は一般的な設計基準値。将来的にユーザーカスタマイズ可能にする
- **requestIdleCallbackのテスト**: テスト環境ではpolyfillまたはモックが必要
- **dirty nodeの重複計算防止**: 同一フレームで同じゾーンが複数回計算されないよう制御

---

## 信頼性レベルサマリー

| # | 実装項目 | 信頼性 | 根拠 |
|---|---------|--------|------|
| 1 | LoadCalcSystem本体 | 🔵 | architecture.md systems section準拠 |
| 2 | internalLoad計算 | 🔵 | REQ-302に計算式明示 |
| 3 | envelopeLoad計算 | 🔵 | REQ-303に計算式・係数明示 |
| 4 | coolingLoad合算 | 🔵 | REQ-301に明示 |
| 5 | requiredAirflow計算 | 🔵 | REQ-304に計算式明示 |
| 6 | perimeterLoadBreakdown | 🔵 | REQ-306に明示 |
| 7 | heatingLoad計算 | 🔵 | 暖房原単位ベース、REQ準拠 |
| 8 | 非同期実行 | 🔵 | PRDセクション15.1に明示 |
| 9 | dirty→計算→updateNodeサイクル | 🔵 | dirty nodeシステム準拠 |

**総合評価**: 🔵（9/9項目が青 — 全項目がREQ-301~306およびPRD/architecture.mdに明確に定義されている）
